{"prm_air_conditioner_min_efficiency":[{"equipment_type":"air conditioners, air-cooled","inclusive_minimum_capacity":0,"exclusive_maximum_capacity":65000,"subcategory_rating_condition":"single-package","minimum_efficiency":3.0,"efficiency_metric":"FULL_LOAD_COEFFICIENT_OF_PERFORMANCE_NO_FAN"},{"equipment_type":"air conditioners, air-cooled","inclusive_minimum_capacity":65000,"exclusive_maximum_capacity":135000,"subcategory_rating_condition":"single-package","minimum_efficiency":3.5,"efficiency_metric":"FULL_LOAD_COEFFICIENT_OF_PERFORMANCE_NO_FAN"},{"equipment_type":"air conditioners, air-cooled","inclusive_minimum_capacity":135000,"exclusive_maximum_capacity":240000,"subcategory_rating_condition":"single-package","minimum_efficiency":3.4,"efficiency_metric":"FULL_LOAD_COEFFICIENT_OF_PERFORMANCE_NO_FAN"},{"equipment_type":"air conditioners, air-cooled","inclusive_minimum_capacity":240000,"exclusive_maximum_capacity":760000,"subcategory_rating_condition":"single-package","minimum_efficiency":3.5,"efficiency_metric":"FULL_LOAD_COEFFICIENT_OF_PERFORMANCE_NO_FAN"},{"equipment_type":"air conditioners, air-cooled","inclusive_minimum_capacity":760000,"exclusive_maximum_capacity":999999999,"subcategory_rating_condition":"single-package","minimum_efficiency":3.6,"efficiency_metric":"FULL_LOAD_COEFFICIENT_OF_PERFORMANCE_NO_FAN"}]}