{"rule-22-21-a":{"Section":22,"Rule":21,"Test":"a","test_description":"The project has one building segment with two zones served by a baseline system type 7. The building peak cooling load is less than 600 tons and the chiller plant is modeled with a screw chiller.","expected_rule_outcome":"pass","standard":{"rule_id":"22-21","ruleset_reference":"G3.1.3.7","rule_description":"The baseline chiller plant shall be modeled with chiller(s) having the type as indicated in Table G3.1.3.7 as a function of building peak cooling load.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","compressor_type":"SCREW"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"model_output":{"id":"Output Instance 1","unmet_load_hours":0,"unmet_load_hours_heating":0,"unmet_occupied_load_hours_heating":0,"unmet_load_hours_cooling":0,"unmet_occupied_load_hours_cooling":0,"building_peak_cooling_load":703400.0},"type":"BASELINE_0"}]}}},"rule-22-21-b":{"Section":22,"Rule":21,"Test":"b","test_description":"The project has one building segment with two zones served by a baseline system type 7. The building peak cooling load is less than 600 tons and the chiller plant is modeled with a positive displacement chiller.","expected_rule_outcome":"fail","standard":{"rule_id":"22-21","ruleset_reference":"G3.1.3.7","rule_description":"The baseline chiller plant shall be modeled with chiller(s) having the type as indicated in Table G3.1.3.7 as a function of building peak cooling load.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","compressor_type":"POSITIVE_DISPLACEMENT"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"model_output":{"id":"Output Instance 1","unmet_load_hours":0,"unmet_load_hours_heating":0,"unmet_occupied_load_hours_heating":0,"unmet_load_hours_cooling":0,"unmet_occupied_load_hours_cooling":0,"building_peak_cooling_load":703400.0},"type":"BASELINE_0"}]}}},"rule-22-21-c":{"Section":22,"Rule":21,"Test":"c","test_description":"The project has one building segment with two zones served by a baseline system type 8. The building peak cooling load is greater than 600 tons and the chiller plant is modeled with a centrifugal chiller.","expected_rule_outcome":"pass","standard":{"rule_id":"22-21","ruleset_reference":"G3.1.3.7","rule_description":"The baseline chiller plant shall be modeled with chiller(s) having the type as indicated in Table G3.1.3.7 as a function of building peak cooling load.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 8","heating_source":"HOT_WATER","heating_from_loop":"Purchased HW Loop 1","fan_configuration":"PARALLEL"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 8","heating_source":"HOT_WATER","heating_from_loop":"Purchased HW Loop 1","fan_configuration":"PARALLEL"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 8","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Purchased HW Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","compressor_type":"CENTRIFUGAL"}],"external_fluid_sources":[{"id":"Purchased HW 1","loop":"Purchased HW Loop 1","type":"HOT_WATER"}],"pumps":[{"id":"HW Pump 1","loop_or_piping":"Purchased HW Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Purchased HW Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"model_output":{"id":"Output Instance 1","unmet_load_hours":0,"unmet_load_hours_heating":0,"unmet_occupied_load_hours_heating":0,"unmet_load_hours_cooling":0,"unmet_occupied_load_hours_cooling":0,"building_peak_cooling_load":2813600.0},"type":"BASELINE_0"}]}}},"rule-22-21-d":{"Section":22,"Rule":21,"Test":"d","test_description":"The project has one building segment with two zones served by a baseline system type 8. The building peak cooling load is greater than 600 tons and the chiller plant is modeled with a screw chiller.","expected_rule_outcome":"fail","standard":{"rule_id":"22-21","ruleset_reference":"G3.1.3.7","rule_description":"The baseline chiller plant shall be modeled with chiller(s) having the type as indicated in Table G3.1.3.7 as a function of building peak cooling load.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 8","heating_source":"HOT_WATER","heating_from_loop":"Purchased HW Loop 1","fan_configuration":"PARALLEL"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 8","heating_source":"HOT_WATER","heating_from_loop":"Purchased HW Loop 1","fan_configuration":"PARALLEL"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 8","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Purchased HW Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","compressor_type":"SCREW"}],"external_fluid_sources":[{"id":"Purchased HW 1","loop":"Purchased HW Loop 1","type":"HOT_WATER"}],"pumps":[{"id":"HW Pump 1","loop_or_piping":"Purchased HW Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Purchased HW Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"model_output":{"id":"Output Instance 1","unmet_load_hours":0,"unmet_load_hours_heating":0,"unmet_occupied_load_hours_heating":0,"unmet_load_hours_cooling":0,"unmet_occupied_load_hours_cooling":0,"building_peak_cooling_load":2813600.0},"type":"BASELINE_0"}]}}},"rule-22-21-e":{"Section":22,"Rule":21,"Test":"e","test_description":"The project has one building segment with one zone served by a baseline system type 1. There is no chiller.","expected_rule_outcome":"not_applicable","standard":{"rule_id":"22-21","ruleset_reference":"G3.1.3.7","rule_description":"The baseline chiller plant shall be modeled with chiller(s) having the type as indicated in Table G3.1.3.7 as a function of building peak cooling load.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"PTAC Terminal 1","is_supply_ducted":false,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"PTAC 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"PTAC 1","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"HHW Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"model_output":{"id":"Output Instance 1","unmet_load_hours":0,"unmet_load_hours_heating":0,"unmet_occupied_load_hours_heating":0,"unmet_load_hours_cooling":0,"unmet_occupied_load_hours_cooling":0,"building_peak_cooling_load":2813600.0},"type":"BASELINE_0"}]}}}}