{"rule-22-4-a":{"Section":22,"Rule":4,"Test":"a","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop. The chilled water supply temperature is reset according to the prescribed outdoor air dry-bulb temperature reset schedule.","expected_rule_outcome":"pass","standard":{"rule_id":"22-4","ruleset_reference":"G3.1.3.9","rule_description":"Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}],"cooling_or_condensing_design_and_control":{"id":"CCDC 1","outdoor_high_for_loop_supply_reset_temperature":26.666666666666686,"outdoor_low_for_loop_supply_reset_temperature":15.5555555555556,"loop_supply_temperature_at_outdoor_high":6.666666666666686,"loop_supply_temperature_at_outdoor_low":12.222222222222285}}],"type":"BASELINE_0"}]}}},"rule-22-4-b":{"Section":22,"Rule":4,"Test":"b","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop. The chilled water supply temperature is not reset according to the prescribed outdoor air dry-bulb temperature reset schedule.","expected_rule_outcome":"fail","standard":{"rule_id":"22-4","ruleset_reference":"G3.1.3.9","rule_description":"Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}],"cooling_or_condensing_design_and_control":{"id":"CCDC 1","outdoor_high_for_loop_supply_reset_temperature":32.222222222222285,"outdoor_low_for_loop_supply_reset_temperature":15.5555555555556,"loop_supply_temperature_at_outdoor_high":6.666666666666686,"loop_supply_temperature_at_outdoor_low":12.222222222222285}}],"type":"BASELINE_0"}]}}},"rule-22-4-c":{"Section":22,"Rule":4,"Test":"c","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop. The chilled water supply temperature is not reset according to the prescribed outdoor air dry-bulb temperature reset schedule.","expected_rule_outcome":"fail","standard":{"rule_id":"22-4","ruleset_reference":"G3.1.3.9","rule_description":"Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}],"cooling_or_condensing_design_and_control":{"id":"CCDC 1","outdoor_high_for_loop_supply_reset_temperature":26.666666666666686,"outdoor_low_for_loop_supply_reset_temperature":18.33333333333337,"loop_supply_temperature_at_outdoor_high":6.666666666666686,"loop_supply_temperature_at_outdoor_low":12.222222222222285}}],"type":"BASELINE_0"}]}}},"rule-22-4-d":{"Section":22,"Rule":4,"Test":"d","test_description":"The project has one building segment with two zones served by a baseline system type 12 with a chilled water loop. The chilled water supply temperature is reset according to the prescribed outdoor air dry-bulb temperature reset schedule.","expected_rule_outcome":"pass","standard":{"rule_id":"22-4","ruleset_reference":"G3.1.3.9","rule_description":"Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"CAV Air Terminal 1","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 12"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 12","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"heating_system":{"id":"Boiler Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}],"cooling_or_condensing_design_and_control":{"id":"CCDC 1","outdoor_high_for_loop_supply_reset_temperature":26.666666666666686,"outdoor_low_for_loop_supply_reset_temperature":15.5555555555556,"loop_supply_temperature_at_outdoor_high":6.666666666666686,"loop_supply_temperature_at_outdoor_low":12.222222222222285}}],"type":"BASELINE_0"}]}}},"rule-22-4-e":{"Section":22,"Rule":4,"Test":"e","test_description":"The project has one building segment with two zones served by a baseline system type 12 with a chilled water loop. The chilled water supply temperature is not reset according to the prescribed outdoor air dry-bulb temperature reset schedule.","expected_rule_outcome":"fail","standard":{"rule_id":"22-4","ruleset_reference":"G3.1.3.9","rule_description":"Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"CAV Air Terminal 1","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 12"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 12","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"heating_system":{"id":"Boiler Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}],"cooling_or_condensing_design_and_control":{"id":"CCDC 1","outdoor_high_for_loop_supply_reset_temperature":26.666666666666686,"outdoor_low_for_loop_supply_reset_temperature":15.5555555555556,"loop_supply_temperature_at_outdoor_high":5.000000000000057,"loop_supply_temperature_at_outdoor_low":12.222222222222285}}],"type":"BASELINE_0"}]}}},"rule-22-4-f":{"Section":22,"Rule":4,"Test":"f","test_description":"The project has one building segment with two zones served by a baseline system type 12 with a chilled water loop. The chilled water supply temperature is not reset according to the prescribed outdoor air dry-bulb temperature reset schedule.","expected_rule_outcome":"fail","standard":{"rule_id":"22-4","ruleset_reference":"G3.1.3.9","rule_description":"Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"CAV Air Terminal 1","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 12"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 12","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"heating_system":{"id":"Boiler Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}],"cooling_or_condensing_design_and_control":{"id":"CCDC 1","outdoor_high_for_loop_supply_reset_temperature":26.666666666666686,"outdoor_low_for_loop_supply_reset_temperature":15.5555555555556,"loop_supply_temperature_at_outdoor_high":6.666666666666686,"loop_supply_temperature_at_outdoor_low":13.888888888888914}}],"type":"BASELINE_0"}]}}},"rule-22-4-g":{"Section":22,"Rule":4,"Test":"g","test_description":"The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop. Baseline system type 11 causes the loop to be exempt from this requirement.","expected_rule_outcome":"not_applicable","standard":{"rule_id":"22-4","ruleset_reference":"G3.1.3.9","rule_description":"Baseline chilled water loops that do not use purchased cooling and do not serve any computer rooms (baseline system type 11) shall have the chilled water supply temperature reset using the following schedule: 44F at outdoor dry-bulb temperature of 80F and above, 54F at 60F and below, and ramped linearly between 44F and 54F at temperature between 80F and 60F.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 11"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 11","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Chilled Water Loop 1"},"heating_system":{"id":"Heating Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"external_fluid_sources":[{"id":"Purchased CW 1","loop":"Chilled Water Loop 1","type":"CHILLED_WATER"}],"pumps":[{"id":"CHW Pump 1","loop_or_piping":"Chilled Water Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Chilled Water Loop 1","type":"COOLING"}],"type":"BASELINE_0"}]}}}}