{"rule-19-14-a":{"Section":19,"Rule":14,"Test":"a","test_description":"The project has one building segment with one zone served by a baseline system type 11. There is no return or relief fan in the proposed system, and no return or relief fan in the baseline.","expected_rule_outcome":"pass","standard":{"rule_id":"19-14","ruleset_reference":"G3.1.2.8.1","rule_description":"For baseline system types 1-8 and 11-13, if return or relief fans are specified in the proposed design, the baseline building design shall also be modeled with fans serving the same functions and sized for the baseline system supply fan air quantity less the minimum outdoor air, or 90% of the supply fan air quantity, whichever is larger.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 11","primary_airflow":471.94744319999984,"minimum_outdoor_airflow":94.38948863999997}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 11","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Chilled Water Loop 1"},"heating_system":{"id":"Heating Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":100,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":0,"design_airflow":0.0}],"minimum_outdoor_airflow":94.38948863999997}}]}]}],"external_fluid_sources":[{"id":"Purchased CW 1","loop":"Chilled Water Loop 1","type":"CHILLED_WATER"}],"pumps":[{"id":"CHW Pump 1","loop_or_piping":"Chilled Water Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Chilled Water Loop 1","type":"COOLING"}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 11","primary_airflow":471.94744319999984,"minimum_outdoor_airflow":94.38948863999997}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 11","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Chilled Water Loop 1"},"heating_system":{"id":"Heating Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":100,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":0,"design_airflow":0.0}],"minimum_outdoor_airflow":94.38948863999997}}]}]}],"external_fluid_sources":[{"id":"Purchased CW 1","loop":"Chilled Water Loop 1","type":"CHILLED_WATER"}],"pumps":[{"id":"CHW Pump 1","loop_or_piping":"Chilled Water Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Chilled Water Loop 1","type":"COOLING"}],"type":"BASELINE_0"}]}}},"rule-19-14-b":{"Section":19,"Rule":14,"Test":"b","test_description":"The project has one building segment with one zone served by a baseline system type 11. There is no return or relief fan in the proposed system, but a return fan has been modeled in the baseline system.","expected_rule_outcome":"fail","standard":{"rule_id":"19-14","ruleset_reference":"G3.1.2.8.1","rule_description":"For baseline system types 1-8 and 11-13, if return or relief fans are specified in the proposed design, the baseline building design shall also be modeled with fans serving the same functions and sized for the baseline system supply fan air quantity less the minimum outdoor air, or 90% of the supply fan air quantity, whichever is larger.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 11","primary_airflow":471.94744319999984,"minimum_outdoor_airflow":94.38948863999997}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 11","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Chilled Water Loop 1"},"heating_system":{"id":"Heating Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":100,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":0,"design_airflow":0.0}],"minimum_outdoor_airflow":94.38948863999997}}]}]}],"external_fluid_sources":[{"id":"Purchased CW 1","loop":"Chilled Water Loop 1","type":"CHILLED_WATER"}],"pumps":[{"id":"CHW Pump 1","loop_or_piping":"Chilled Water Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Chilled Water Loop 1","type":"COOLING"}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 11","primary_airflow":471.94744319999984,"minimum_outdoor_airflow":94.38948863999997}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 11","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Chilled Water Loop 1"},"heating_system":{"id":"Heating Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":100,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":90,"design_airflow":424.75269887999985}],"minimum_outdoor_airflow":94.38948863999997}}]}]}],"external_fluid_sources":[{"id":"Purchased CW 1","loop":"Chilled Water Loop 1","type":"CHILLED_WATER"}],"pumps":[{"id":"CHW Pump 1","loop_or_piping":"Chilled Water Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Chilled Water Loop 1","type":"COOLING"}],"type":"BASELINE_0"}]}}},"rule-19-14-c":{"Section":19,"Rule":14,"Test":"c","test_description":"The project has one building segment with two zones served by a baseline system type 5. The proposed system includes a return fan. The baseline supply airflow is 1,000 cfm and the minimum outdoor airflow is 200 cfm. The baseline return fan is sized for 900 cfm.","expected_rule_outcome":"pass","standard":{"rule_id":"19-14","ruleset_reference":"G3.1.2.8.1","rule_description":"For baseline system types 1-8 and 11-13, if return or relief fans are specified in the proposed design, the baseline building design shall also be modeled with fans serving the same functions and sized for the baseline system supply fan air quantity less the minimum outdoor air, or 90% of the supply fan air quantity, whichever is larger.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","primary_airflow":235.97372159999992,"minimum_outdoor_airflow":47.194744319999984}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","primary_airflow":235.97372159999992,"minimum_outdoor_airflow":47.194744319999984}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":100,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":90,"design_airflow":424.75269887999985}],"minimum_outdoor_airflow":94.38948863999997}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","primary_airflow":471.94744319999984,"minimum_outdoor_airflow":94.38948863999997}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":100,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":90,"design_airflow":424.75269887999985}],"minimum_outdoor_airflow":94.38948863999997}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"type":"BASELINE_0"}]}}},"rule-19-14-d":{"Section":19,"Rule":14,"Test":"d","test_description":"The project has one building segment with two zones served by a baseline system type 5. The proposed system includes a return fan. The baseline supply airflow is 1,000 cfm and the minimum outdoor airflow is 50 cfm. The baseline return fan is sized for 950 cfm.","expected_rule_outcome":"pass","standard":{"rule_id":"19-14","ruleset_reference":"G3.1.2.8.1","rule_description":"For baseline system types 1-8 and 11-13, if return or relief fans are specified in the proposed design, the baseline building design shall also be modeled with fans serving the same functions and sized for the baseline system supply fan air quantity less the minimum outdoor air, or 90% of the supply fan air quantity, whichever is larger.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","primary_airflow":235.97372159999992,"minimum_outdoor_airflow":11.798686079999996}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","primary_airflow":235.97372159999992,"minimum_outdoor_airflow":11.798686079999996}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":100,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":95,"design_airflow":448.3500710399998}],"minimum_outdoor_airflow":23.597372159999992}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","primary_airflow":471.94744319999984,"minimum_outdoor_airflow":23.597372159999992}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":100,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":92,"design_airflow":448.3500710399998}],"minimum_outdoor_airflow":23.597372159999992}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"type":"BASELINE_0"}]}}},"rule-19-14-e":{"Section":19,"Rule":14,"Test":"e","test_description":"The project has one building segment with two zones served by a baseline system type 5. The proposed system inlcudes a return fan. The baseline supply airflow is 1,000 cfm and the minimum outdoor airflow is 200 cfm. The baseline return fan is sized at 800 cfm.","expected_rule_outcome":"fail","standard":{"rule_id":"19-14","ruleset_reference":"G3.1.2.8.1","rule_description":"For baseline system types 1-8 and 11-13, if return or relief fans are specified in the proposed design, the baseline building design shall also be modeled with fans serving the same functions and sized for the baseline system supply fan air quantity less the minimum outdoor air, or 90% of the supply fan air quantity, whichever is larger.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","primary_airflow":235.97372159999992,"minimum_outdoor_airflow":47.194744319999984}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","primary_airflow":235.97372159999992,"minimum_outdoor_airflow":47.194744319999984}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":100,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":80,"design_airflow":377.55795455999987}],"minimum_outdoor_airflow":94.38948863999997}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","primary_airflow":471.94744319999984,"minimum_outdoor_airflow":94.38948863999997}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":100,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":85,"design_airflow":377.55795455999987}],"minimum_outdoor_airflow":94.38948863999997}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"type":"BASELINE_0"}]}}},"rule-19-14-f":{"Section":19,"Rule":14,"Test":"f","test_description":"The project has one building segment with two zones served by a baseline system type 5. The proposed system does not include a return fan. The baseline system includes more than one return fan.","expected_rule_outcome":"undetermined","expected_raised_message_includes":"has more than one supply or return fan associated with the HVAC system in the baseline and therefore this check could not be conducted for this HVAC system. Conduct manual check for compliance with G3.1.2.8.1.","standard":{"rule_id":"19-14","ruleset_reference":"G3.1.2.8.1","rule_description":"For baseline system types 1-8 and 11-13, if return or relief fans are specified in the proposed design, the baseline building design shall also be modeled with fans serving the same functions and sized for the baseline system supply fan air quantity less the minimum outdoor air, or 90% of the supply fan air quantity, whichever is larger.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","primary_airflow":235.97372159999992,"minimum_outdoor_airflow":47.194744319999984}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","primary_airflow":235.97372159999992,"minimum_outdoor_airflow":47.194744319999984}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":100,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":30,"design_airflow":47.194744319999984}],"minimum_outdoor_airflow":94.38948863999997}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","primary_airflow":471.94744319999984,"minimum_outdoor_airflow":94.38948863999997}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":100,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":30,"design_airflow":47.194744319999984},{"id":"Return Fan 2","specification_method":"SIMPLE","design_electric_power":30,"design_airflow":47.194744319999984}],"minimum_outdoor_airflow":94.38948863999997}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"type":"BASELINE_0"}]}}}}