{"rule-21-6-a":{"Section":21,"Rule":6,"Test":"a","test_description":"The project has one building segment with two zones served by a baseline system type 7 with two boilers which are staged based on load. Boiler 1 is staged before Boiler 2.","expected_rule_outcome":"pass","standard":{"rule_id":"21-6","ruleset_reference":"G3.1.3.2","rule_description":"When the baseline building requires boilers, (for baseline system type = 1, 5, 7, 11 and 12), and is modeled with two boilers, each boiler shall be staged based on load.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7"}],"spaces":[{"id":"Space 1","floor_area":2229.67296}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"HOT_WATER","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 2","floor_area":557.41824}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":11722.844444444445,"operation_lower_limit":0.0,"operation_upper_limit":11722.844444444445},{"id":"Boiler 2","loop":"Boiler Loop 1","rated_capacity":10257.488888888889,"operation_lower_limit":11722.844444444445,"operation_upper_limit":21980.333333333332}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-21-6-b":{"Section":21,"Rule":6,"Test":"b","test_description":"The project has one building segment with two zones served by a baseline system type 7 with two boilers which are staged based on load. Boiler 2 is staged before Boiler 1.","expected_rule_outcome":"pass","standard":{"rule_id":"21-6","ruleset_reference":"G3.1.3.2","rule_description":"When the baseline building requires boilers, (for baseline system type = 1, 5, 7, 11 and 12), and is modeled with two boilers, each boiler shall be staged based on load.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7"}],"spaces":[{"id":"Space 1","floor_area":2229.67296}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"HOT_WATER","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 2","floor_area":557.41824}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":23445.68888888889,"operation_lower_limit":10257.488888888889,"operation_upper_limit":33703.177777777775},{"id":"Boiler 2","loop":"Boiler Loop 1","rated_capacity":10257.488888888889,"operation_lower_limit":0.0,"operation_upper_limit":10257.488888888889}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-21-6-c":{"Section":21,"Rule":6,"Test":"c","test_description":"The project has one building segment with two zones served by a baseline system type 7 with two boilers which are not staged based on load.","expected_rule_outcome":"fail","standard":{"rule_id":"21-6","ruleset_reference":"G3.1.3.2","rule_description":"When the baseline building requires boilers, (for baseline system type = 1, 5, 7, 11 and 12), and is modeled with two boilers, each boiler shall be staged based on load.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"HOT_WATER","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":5861.422222222222,"operation_lower_limit":0.0,"operation_upper_limit":11722.844444444445},{"id":"Boiler 2","loop":"Boiler Loop 1","rated_capacity":10257.488888888889,"operation_lower_limit":0.0,"operation_upper_limit":10257.488888888889}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-21-6-d":{"Section":21,"Rule":6,"Test":"d","test_description":"The project has one building segment with one zone served by a baseline system type 1 with two boilers which are staged based on load. Boiler 1 is staged before Boiler 2.","expected_rule_outcome":"pass","standard":{"rule_id":"21-6","ruleset_reference":"G3.1.3.2","rule_description":"When the baseline building requires boilers, (for baseline system type = 1, 5, 7, 11 and 12), and is modeled with two boilers, each boiler shall be staged based on load.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"PTAC Terminal 1","is_supply_ducted":false,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"PTAC 1"}],"spaces":[{"id":"Space 1","floor_area":2229.67296}]},{"spaces":[{"id":"Space 2","floor_area":557.41824}],"id":"Thermal Zone 2"}],"heating_ventilating_air_conditioning_systems":[{"id":"PTAC 1","heating_system":{"id":"HHW Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}]},"cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":11722.844444444445,"operation_lower_limit":0.0,"operation_upper_limit":11722.844444444445},{"id":"Boiler 2","loop":"Boiler Loop 1","rated_capacity":10257.488888888889,"operation_lower_limit":11722.844444444445,"operation_upper_limit":21980.333333333332}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"type":"BASELINE_0"}]}}},"rule-21-6-e":{"Section":21,"Rule":6,"Test":"e","test_description":"The project has one building segment with one zone served by a baseline system type 1 with two boilers which are staged based on load. Boiler 2 is staged before Boiler 1.","expected_rule_outcome":"pass","standard":{"rule_id":"21-6","ruleset_reference":"G3.1.3.2","rule_description":"When the baseline building requires boilers, (for baseline system type = 1, 5, 7, 11 and 12), and is modeled with two boilers, each boiler shall be staged based on load.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"PTAC Terminal 1","is_supply_ducted":false,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"PTAC 1"}],"spaces":[{"id":"Space 1","floor_area":2229.67296}]},{"spaces":[{"id":"Space 2","floor_area":557.41824}],"id":"Thermal Zone 2"}],"heating_ventilating_air_conditioning_systems":[{"id":"PTAC 1","heating_system":{"id":"HHW Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}]},"cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":23445.68888888889,"operation_lower_limit":10257.488888888889,"operation_upper_limit":33703.177777777775},{"id":"Boiler 2","loop":"Boiler Loop 1","rated_capacity":10257.488888888889,"operation_lower_limit":0.0,"operation_upper_limit":10257.488888888889}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"type":"BASELINE_0"}]}}},"rule-21-6-f":{"Section":21,"Rule":6,"Test":"f","test_description":"The project has one building segment with one zone served by a baseline system type 1 with two boilers which are not staged based on load.","expected_rule_outcome":"fail","standard":{"rule_id":"21-6","ruleset_reference":"G3.1.3.2","rule_description":"When the baseline building requires boilers, (for baseline system type = 1, 5, 7, 11 and 12), and is modeled with two boilers, each boiler shall be staged based on load.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"PTAC Terminal 1","is_supply_ducted":false,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"PTAC 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"PTAC 1","heating_system":{"id":"HHW Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}]},"cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":5861.422222222222,"operation_lower_limit":0.0,"operation_upper_limit":11722.844444444445},{"id":"Boiler 2","loop":"Boiler Loop 1","rated_capacity":10257.488888888889,"operation_lower_limit":0.0,"operation_upper_limit":10257.488888888889}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"type":"BASELINE_0"}]}}},"rule-21-6-g":{"Section":21,"Rule":6,"Test":"g","test_description":"The project has one building segment with two zones served by a baseline system type 6. There are no boilers.","expected_rule_outcome":"not_applicable","standard":{"rule_id":"21-6","ruleset_reference":"G3.1.3.2","rule_description":"When the baseline building requires boilers, (for baseline system type = 1, 5, 7, 11 and 12), and is modeled with two boilers, each boiler shall be staged based on load.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"ELECTRIC","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 6","fan":{"id":"Fan 1"},"fan_configuration":"PARALLEL"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"ELECTRIC","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 6","fan":{"id":"Fan 2"},"fan_configuration":"PARALLEL"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 6","preheat_system":{"id":"Preheat Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"}}]}]}],"type":"BASELINE_0"}]}}}}