{"rule-19-2-a":{"Section":19,"Rule":2,"Test":"a","test_description":"The project has one purchased chilled water loop and one hot water loop served by a fossil fuel boiler. The baseline building plant sizing is based on coincident loads.","expected_rule_outcome":"pass","standard":{"rule_id":"19-2","ruleset_reference":"G3.1.2.2","rule_description":"Baseline building plant capacities shall be based on coincident loads.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Chilled Water Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"external_fluid_sources":[{"id":"Purchased CW 1","loop":"Chilled Water Loop 1","type":"CHILLED_WATER"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"CHW Pump 1","loop_or_piping":"Chilled Water Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING","heating_design_and_control":{"id":"Boiler Loop HDC 1","is_sized_using_coincident_load":true}},{"id":"Chilled Water Loop 1","type":"COOLING","cooling_or_condensing_design_and_control":{"id":"Chilled Water Loop HDC 1","is_sized_using_coincident_load":true}}],"type":"BASELINE_0"}]}}},"rule-19-2-b":{"Section":19,"Rule":2,"Test":"b","test_description":"The project has one purchased chilled water loop and one hot water loop served by a fossil fuel boiler. The baseline building plant sizing is based on non-coincident loads.","expected_rule_outcome":"fail","standard":{"rule_id":"19-2","ruleset_reference":"G3.1.2.2","rule_description":"Baseline building plant capacities shall be based on coincident loads.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Chilled Water Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"external_fluid_sources":[{"id":"Purchased CW 1","loop":"Chilled Water Loop 1","type":"CHILLED_WATER"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"CHW Pump 1","loop_or_piping":"Chilled Water Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING","heating_design_and_control":{"id":"Boiler Loop HDC 1","is_sized_using_coincident_load":false}},{"id":"Chilled Water Loop 1","type":"COOLING","cooling_or_condensing_design_and_control":{"id":"Chilled Water Loop HDC 1","is_sized_using_coincident_load":false}}],"type":"BASELINE_0"}]}}}}