{"rule-21-1-a":{"Section":21,"Rule":1,"Test":"a","test_description":"The project has one building segment with two zones. The zones are served by a baseline system type 7 with purchased hot water in both the proposed and baseline model.","expected_rule_outcome":"undetermined","expected_raised_message_includes":"Manual Check Required - Proposed is modeled with purchased hot water or steam.  Make sure the heating source in the baseline building is also purchased hot water or steam.","standard":{"rule_id":"21-1","ruleset_reference":"G3.1.1.3","rule_description":"For systems using purchased hot water or steam, the heating source shall be modeled as purchased hot water or steam in both the proposed design and baseline building design. If any system in the proposed design uses purchased hot water or steam, all baseline systems with hot water coils shall use the same type of purchased hot water or steam.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Proposed Model","primary_rule":"Applicability","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"HOT_WATER","heating_from_loop":"Purchased HW Loop 1","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"HOT_WATER","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_from_loop":"Purchased HW Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Purchased HW Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"external_fluid_sources":[{"id":"Purchased HW 1","loop":"Purchased HW Loop 1","type":"HOT_WATER"}],"pumps":[{"id":"HW Pump 1","loop_or_piping":"Purchased HW Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Purchased HW Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"HOT_WATER","heating_from_loop":"Purchased HW Loop 1","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"HOT_WATER","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_from_loop":"Purchased HW Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Purchased HW Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"external_fluid_sources":[{"id":"Purchased HW 1","loop":"Purchased HW Loop 1","type":"HOT_WATER"}],"pumps":[{"id":"HW Pump 1","loop_or_piping":"Purchased HW Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Purchased HW Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-21-1-b":{"Section":21,"Rule":1,"Test":"b","test_description":"The project has one building segment with two zones. The zones are served by a baseline system type 7 with a conventional boiler (not purchased hot water) in both the proposed and baseline model.","expected_rule_outcome":"not_applicable","expected_raised_message_includes":"Rule 21-1 Not Applicable - the proposed is not modeled with Purchased Hot Water or Steam","standard":{"rule_id":"21-1","ruleset_reference":"G3.1.1.3","rule_description":"For systems using purchased hot water or steam, the heating source shall be modeled as purchased hot water or steam in both the proposed design and baseline building design. If any system in the proposed design uses purchased hot water or steam, all baseline systems with hot water coils shall use the same type of purchased hot water or steam.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Proposed Model","primary_rule":"Applicability","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"HOT_WATER","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"HOT_WATER","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}}}