{"rule-23-17-a":{"Section":23,"Rule":17,"Test":"a","test_description":"The project has one building segment with one zone served by baseline system type 4. The heat pump low shutoff temperature equal to the flag of -999, which indicates that there is no low-temperature shutoff for the heatpump","expected_rule_outcome":"pass","standard":{"rule_id":"23-17","ruleset_reference":"G3.1.3.1 Heat Pumps (Systems 2 and 4)","rule_description":"System 2 and 4 - Electric air-source heat pumps shall shall be modeled to continue to operate while auxiliary heat is energized.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","rule_dependency":0,"mandatory_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"Air Terminal","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System Type 4"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System Type 4","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"HP Coil 1","type":"HEAT_PUMP","heatpump_low_shutoff_temperature":-999.0},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"type":"BASELINE_0"}]}}},"rule-23-17-b":{"Section":23,"Rule":17,"Test":"b","test_description":"The project has one building segment with one zone served by baseline system type 4. The heat pump low shutoff temperature does not equal -999, thereby not indicating that there is no low-temperature shutoff for the heatpump","expected_rule_outcome":"fail","standard":{"rule_id":"23-17","ruleset_reference":"G3.1.3.1 Heat Pumps (Systems 2 and 4)","rule_description":"System 2 and 4 - Electric air-source heat pumps shall shall be modeled to continue to operate while auxiliary heat is energized.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","rule_dependency":0,"mandatory_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"Air Terminal","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System Type 4"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System Type 4","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"HP Coil 1","type":"HEAT_PUMP","heatpump_low_shutoff_temperature":1.6666666666666856},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"type":"BASELINE_0"}]}}},"rule-23-17-c":{"Section":23,"Rule":17,"Test":"c","test_description":"The project has one building segment with two zones served by baseline system type 7. This rule is for system types 2 and 4 so this is not applicable.","expected_rule_outcome":"not_applicable","standard":{"rule_id":"23-17","ruleset_reference":"G3.1.3.1 Heat Pumps (Systems 2 and 4)","rule_description":"System 2 and 4 - Electric air-source heat pumps shall shall be modeled to continue to operate while auxiliary heat is energized.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","rule_dependency":0,"mandatory_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}}}