{"rule-22-32-a":{"Section":22,"Rule":32,"Test":"a","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a chilled water system. The baseline chiller efficiency matches the prescibed efficiency based on the capacity range in table G3.5.3.","expected_rule_outcome":"pass","standard":{"rule_id":"22-32","ruleset_reference":"Section G3.1.2.1","rule_description":"The baseline chiller efficiencies shall be modeled at the minimum efficiency levels for part load, in accordance with Tables G3.5.3.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","compressor_type":"POSITIVE_DISPLACEMENT","rated_capacity":703400.0,"efficiency_metric_values":[5.591],"efficiency_metric_types":["INTEGRATED_PART_LOAD_VALUE"]}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-22-32-b":{"Section":22,"Rule":32,"Test":"b","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a chilled water system. The baseline chiller efficiency metric does not match the prescibed efficiency based on the capacity range in table G3.5.3.","expected_rule_outcome":"fail","standard":{"rule_id":"22-32","ruleset_reference":"Section G3.1.2.1","rule_description":"The baseline chiller efficiencies shall be modeled at the minimum efficiency levels for part load, in accordance with Tables G3.5.3.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","compressor_type":"POSITIVE_DISPLACEMENT","rated_capacity":703400.0,"efficiency_metric_values":[5.591],"efficiency_metric_types":["NONSTANDARD_PART_LOAD_VALUE"]}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-22-32-c":{"Section":22,"Rule":32,"Test":"c","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a chilled water system. The baseline chiller efficiency does not match the prescibed efficiency based on the capacity range in table G3.5.3.","expected_rule_outcome":"fail","standard":{"rule_id":"22-32","ruleset_reference":"Section G3.1.2.1","rule_description":"The baseline chiller efficiencies shall be modeled at the minimum efficiency levels for part load, in accordance with Tables G3.5.3.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","compressor_type":"POSITIVE_DISPLACEMENT","rated_capacity":703400.0,"efficiency_metric_values":[5.862],"efficiency_metric_types":["INTEGRATED_PART_LOAD_VALUE"]}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-22-32-d":{"Section":22,"Rule":32,"Test":"d","test_description":"The project has one building segment with two zones served by a baseline system type 8 with a chilled water system. The baseline chiller efficiency matches the prescibed efficiency based on the capacity range in table G3.5.3.","expected_rule_outcome":"pass","standard":{"rule_id":"22-32","ruleset_reference":"Section G3.1.2.1","rule_description":"The baseline chiller efficiencies shall be modeled at the minimum efficiency levels for part load, in accordance with Tables G3.5.3.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 8","heating_source":"ELECTRIC","fan":{"id":"Fan 1"},"fan_configuration":"PARALLEL"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 8","heating_source":"ELECTRIC","fan":{"id":"Fan 2"},"fan_configuration":"PARALLEL"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 8","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","compressor_type":"POSITIVE_DISPLACEMENT","rated_capacity":1058617.0,"efficiency_metric_values":[6.149],"efficiency_metric_types":["INTEGRATED_PART_LOAD_VALUE"]}],"pumps":[{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-22-32-e":{"Section":22,"Rule":32,"Test":"e","test_description":"The project has one building segment with two zones served by a baseline system type 8 with a chilled water system. The baseline chiller efficiency metric does not match the prescibed efficiency based on the capacity range in table G3.5.3.","expected_rule_outcome":"fail","standard":{"rule_id":"22-32","ruleset_reference":"Section G3.1.2.1","rule_description":"The baseline chiller efficiencies shall be modeled at the minimum efficiency levels for part load, in accordance with Tables G3.5.3.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 8","heating_source":"ELECTRIC","fan":{"id":"Fan 1"},"fan_configuration":"PARALLEL"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 8","heating_source":"ELECTRIC","fan":{"id":"Fan 2"},"fan_configuration":"PARALLEL"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 8","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","compressor_type":"POSITIVE_DISPLACEMENT","rated_capacity":1058617.0,"efficiency_metric_values":[6.149],"efficiency_metric_types":["NONSTANDARD_PART_LOAD_VALUE"]}],"pumps":[{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-22-32-f":{"Section":22,"Rule":32,"Test":"f","test_description":"The project has one building segment with two zones served by a baseline system type 8 with a chilled water system. The baseline chiller efficiency does not match the prescibed efficiency based on the capacity range in table G3.5.3.","expected_rule_outcome":"fail","standard":{"rule_id":"22-32","ruleset_reference":"Section G3.1.2.1","rule_description":"The baseline chiller efficiencies shall be modeled at the minimum efficiency levels for part load, in accordance with Tables G3.5.3.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 8","heating_source":"ELECTRIC","fan":{"id":"Fan 1"},"fan_configuration":"PARALLEL"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 8","heating_source":"ELECTRIC","fan":{"id":"Fan 2"},"fan_configuration":"PARALLEL"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 8","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","compressor_type":"POSITIVE_DISPLACEMENT","rated_capacity":1058617.0,"efficiency_metric_values":[5.862],"efficiency_metric_types":["INTEGRATED_PART_LOAD_VALUE"]}],"pumps":[{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-22-32-g":{"Section":22,"Rule":32,"Test":"g","test_description":"The project has one building segment with two zones served by a baseline system type 2. There are no chillers.","expected_rule_outcome":"not_applicable","standard":{"rule_id":"22-32","ruleset_reference":"Section G3.1.2.1","rule_description":"The baseline chiller efficiencies shall be modeled at the minimum efficiency levels for part load, in accordance with Tables G3.5.3.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"PTHP Terminal 1","is_supply_ducted":false,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"PTHP 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"PTHP 1","cooling_system":{"id":"HP Cooling Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"HP Heating Coil 1","type":"HEAT_PUMP"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}]}}]}]}],"type":"BASELINE_0"}]}}}}