{"rule-22-9-a":{"Section":22,"Rule":9,"Test":"a","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a chilled water system.  The chilled water system has a 400 ton cooling capacity and the secondary chilled water loop has a minimum flow of 25% of the design flow rate.","expected_rule_outcome":"pass","standard":{"rule_id":"22-9","ruleset_reference":"G3.1.3.10","rule_description":"Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary loop modeled with a minimum flow of 25% of the design flow rate.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Cooling Child Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","rated_capacity":1406800.0}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Cooling Child Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Cooling Child Loop 1","type":"COOLING","cooling_or_condensing_design_and_control":{"id":"CCDC 1","minimum_flow_fraction":0.25}}]}],"type":"BASELINE_0"}]}}},"rule-22-9-b":{"Section":22,"Rule":9,"Test":"b","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a chilled water system.  The chilled water system has a 400 ton cooling capacity and the secondary chilled water loop has a minimum flow of 35% of the design flow rate.","expected_rule_outcome":"fail","standard":{"rule_id":"22-9","ruleset_reference":"G3.1.3.10","rule_description":"Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary loop modeled with a minimum flow of 25% of the design flow rate.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Cooling Child Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","rated_capacity":1406800.0}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Cooling Child Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Cooling Child Loop 1","type":"COOLING","cooling_or_condensing_design_and_control":{"id":"CCDC 1","minimum_flow_fraction":0.35}}]}],"type":"BASELINE_0"}]}}},"rule-22-9-c":{"Section":22,"Rule":9,"Test":"c","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a chilled water loop.  The chilled water system has a 299 ton cooling capacity.","expected_rule_outcome":"not_applicable","standard":{"rule_id":"22-9","ruleset_reference":"G3.1.3.10","rule_description":"Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary loop modeled with a minimum flow of 25% of the design flow rate.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Cooling Child Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","rated_capacity":1051583.0}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Cooling Child Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Cooling Child Loop 1","type":"COOLING","cooling_or_condensing_design_and_control":{"id":"CCDC 1","minimum_flow_fraction":0.25}}]}],"type":"BASELINE_0"}]}}},"rule-22-9-d":{"Section":22,"Rule":9,"Test":"d","test_description":"The project has one building segment with one zone served by a baseline system type 13 with a chilled water system. The chilled water system has a 400 ton cooling capacity and the secondary chilled water loop has a minimum flow of 25% of the design flow rate.","expected_rule_outcome":"pass","standard":{"rule_id":"22-9","ruleset_reference":"G3.1.3.10","rule_description":"Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary loop modeled with a minimum flow of 25% of the design flow rate.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"CAV Air Terminal 1","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 13"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 13","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"heating_system":{"id":"Heating Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","rated_capacity":1406800.0}],"pumps":[{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING","cooling_or_condensing_design_and_control":{"id":"CCDC 1","minimum_flow_fraction":0.25}}]}],"type":"BASELINE_0"}]}}},"rule-22-9-e":{"Section":22,"Rule":9,"Test":"e","test_description":"The project has one building segment with one zone served by a baseline system type 13 with a chilled water system. The chilled water system has a 400 ton cooling capacity and the secondary chilled water loop has a minimum flow of 35% of the design flow rate.","expected_rule_outcome":"fail","standard":{"rule_id":"22-9","ruleset_reference":"G3.1.3.10","rule_description":"Baseline chilled water systems with a cooling capacity of 300 tons or more shall have the secondary loop modeled with a minimum flow of 25% of the design flow rate.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"CAV Air Terminal 1","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 13"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 13","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"heating_system":{"id":"Heating Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1","rated_capacity":1406800.0}],"pumps":[{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING","cooling_or_condensing_design_and_control":{"id":"CCDC 1","minimum_flow_fraction":0.35}}]}],"type":"BASELINE_0"}]}}}}