{"rule-19-10-a":{"Section":19,"Rule":10,"Test":"a","test_description":"The project located in climate zone 5A has one building segment with one zone served by a baseline system type 11. The proposed design includes an air economizer, and the baseline design also includes an air economizer.","expected_rule_outcome":"pass","standard":{"rule_id":"19-10","ruleset_reference":"G3.1.2.6","rule_description":"Air economizers shall be included in baseline HVAC Systems 3 through 8, and 11, 12, and 13 based on climate as specified in Table G3.1.2.6.\nExceptions:\n1. Systems that include gas-phase air cleaning to meet the requirements of Standard 62.1, Section 6.1.2. This exception shall be used only if the system in the proposed design does not match the building design.\n2. Where the use of outdoor air for cooling will affect supermarket open refrigerated case-work systems. This exception shall only be used if the system in the proposed design does not use an economizer. If the exception is used, an economizer shall not be included in the baseline building design.\n3. Systems that serve computer rooms complying with Section G3.1.2.6.1.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 11"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":293.0711111111111,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 11","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"heating_system":{"id":"Heating Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}],"air_economizer":{"id":"Air Economizer 1","type":"ENTHALPY"}}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 11"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":29.307111111111112,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999,"lighting_space_type":"OFFICE_ENCLOSED"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 11","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"heating_system":{"id":"Heating Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}],"air_economizer":{"id":"Air Economizer 1","type":"ENTHALPY"}}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"BASELINE_0"}]}}},"rule-19-10-b":{"Section":19,"Rule":10,"Test":"b","test_description":"The project located in climate zone 5A has one building segment with two zones served by a baseline system type 5. The proposed design includes an air economizer, but the baseline design does not.","expected_rule_outcome":"fail","standard":{"rule_id":"19-10","ruleset_reference":"G3.1.2.6","rule_description":"Air economizers shall be included in baseline HVAC Systems 3 through 8, and 11, 12, and 13 based on climate as specified in Table G3.1.2.6.\nExceptions:\n1. Systems that include gas-phase air cleaning to meet the requirements of Standard 62.1, Section 6.1.2. This exception shall be used only if the system in the proposed design does not match the building design.\n2. Where the use of outdoor air for cooling will affect supermarket open refrigerated case-work systems. This exception shall only be used if the system in the proposed design does not use an economizer. If the exception is used, an economizer shall not be included in the baseline building design.\n3. Systems that serve computer rooms complying with Section G3.1.2.6.1.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":293.0711111111111,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 2","floor_area":500}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}],"air_economizer":{"id":"Air Economizer 1","type":"ENTHALPY"}}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":29.307111111111112,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999,"lighting_space_type":"OFFICE_ENCLOSED"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 2","number_of_occupants":5,"occupant_sensible_heat_gain":500,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":500}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"BASELINE_0"}]}}},"rule-19-10-c":{"Section":19,"Rule":10,"Test":"c","test_description":"The project located in climate zone 5A has one building segment with one zone which is served by a baseline system type 3. The system is primarily serving computer room(s). The proposed HVAC system has an economizer but the baseline HVAC system does not.","expected_rule_outcome":"pass","standard":{"rule_id":"19-10","ruleset_reference":"G3.1.2.6","rule_description":"Air economizers shall be included in baseline HVAC Systems 3 through 8, and 11, 12, and 13 based on climate as specified in Table G3.1.2.6.\nExceptions:\n1. Systems that include gas-phase air cleaning to meet the requirements of Standard 62.1, Section 6.1.2. This exception shall be used only if the system in the proposed design does not match the building design.\n2. Where the use of outdoor air for cooling will affect supermarket open refrigerated case-work systems. This exception shall only be used if the system in the proposed design does not use an economizer. If the exception is used, an economizer shall not be included in the baseline building design.\n3. Systems that serve computer rooms complying with Section G3.1.2.6.1.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"Air Terminal","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System Type 3"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":293.0711111111111,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System Type 3","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"Furnace Coil 1","type":"FURNACE"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}],"air_economizer":{"id":"Air Economizer 1","type":"ENTHALPY"}}}]}]}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"Air Terminal","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System Type 3"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":29.307111111111112,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999,"lighting_space_type":"COMPUTER_ROOM"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System Type 3","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"Furnace Coil 1","type":"FURNACE"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"BASELINE_0"}]}}},"rule-19-10-d":{"Section":19,"Rule":10,"Test":"d","test_description":"The project located in climate zone 5A has one building segment with one zone served by a baseline system type 3. The system is primarily serving computer room(s) and does not include an air economizer in the proposed design, but does include an air economizer in the baseline.","expected_rule_outcome":"fail","expected_raised_message_includes":"appears to meet the criteria associated with Section G3.1.2.6 exception #3 which is that an economizer shall not be modeled in the baseline for systems that serve computer rooms complying with Section G3.1.2.6.1.","standard":{"rule_id":"19-10","ruleset_reference":"G3.1.2.6","rule_description":"Air economizers shall be included in baseline HVAC Systems 3 through 8, and 11, 12, and 13 based on climate as specified in Table G3.1.2.6.\nExceptions:\n1. Systems that include gas-phase air cleaning to meet the requirements of Standard 62.1, Section 6.1.2. This exception shall be used only if the system in the proposed design does not match the building design.\n2. Where the use of outdoor air for cooling will affect supermarket open refrigerated case-work systems. This exception shall only be used if the system in the proposed design does not use an economizer. If the exception is used, an economizer shall not be included in the baseline building design.\n3. Systems that serve computer rooms complying with Section G3.1.2.6.1.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"Air Terminal","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System Type 3"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":293.0711111111111,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System Type 3","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"Furnace Coil 1","type":"FURNACE"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"Air Terminal","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System Type 3"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":29.307111111111112,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999,"lighting_space_type":"COMPUTER_ROOM"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System Type 3","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"Furnace Coil 1","type":"FURNACE"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}],"air_economizer":{"id":"Air Economizer 1","type":"ENTHALPY"}}}]}]}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"BASELINE_0"}]}}},"rule-19-10-e":{"Section":19,"Rule":10,"Test":"e","test_description":"The project located in climate zone 5A has one building segment with one zone served by a baseline system type 3. The system does not include an air economizer in the baseline nor the proposed.","expected_rule_outcome":"undetermined","expected_raised_message_includes":"are served in the proposed design by systems with a gas-phase air cleaning where such air cleaning is requirements of Standard 62.1, Section 6.1.2 (G3.1.2.6 exception #1) or where the use of outdoor air for cooling will affect supermarket open refrigerated case-work systems (G3.1.2.6 exception #2).","standard":{"rule_id":"19-10","ruleset_reference":"G3.1.2.6","rule_description":"Air economizers shall be included in baseline HVAC Systems 3 through 8, and 11, 12, and 13 based on climate as specified in Table G3.1.2.6.\nExceptions:\n1. Systems that include gas-phase air cleaning to meet the requirements of Standard 62.1, Section 6.1.2. This exception shall be used only if the system in the proposed design does not match the building design.\n2. Where the use of outdoor air for cooling will affect supermarket open refrigerated case-work systems. This exception shall only be used if the system in the proposed design does not use an economizer. If the exception is used, an economizer shall not be included in the baseline building design.\n3. Systems that serve computer rooms complying with Section G3.1.2.6.1.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"Air Terminal","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System Type 3"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":293.0711111111111,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System Type 3","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"Furnace Coil 1","type":"FURNACE"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"Air Terminal","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System Type 3"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":29.307111111111112,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999,"lighting_space_type":"OFFICE_ENCLOSED"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System Type 3","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"Furnace Coil 1","type":"FURNACE"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"BASELINE_0"}]}}},"rule-19-10-f":{"Section":19,"Rule":10,"Test":"f","test_description":"The project located in climate zone 3A has one building segment with two zones served by a baseline system type 5. The climate zone has no requirements for air economizers.","expected_rule_outcome":"not_applicable","standard":{"rule_id":"19-10","ruleset_reference":"G3.1.2.6","rule_description":"Air economizers shall be included in baseline HVAC Systems 3 through 8, and 11, 12, and 13 based on climate as specified in Table G3.1.2.6.\nExceptions:\n1. Systems that include gas-phase air cleaning to meet the requirements of Standard 62.1, Section 6.1.2. This exception shall be used only if the system in the proposed design does not match the building design.\n2. Where the use of outdoor air for cooling will affect supermarket open refrigerated case-work systems. This exception shall only be used if the system in the proposed design does not use an economizer. If the exception is used, an economizer shall not be included in the baseline building design.\n3. Systems that serve computer rooms complying with Section G3.1.2.6.1.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":293.0711111111111,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 2","occupant_multiplier_schedule":"Occupant Schedule","floor_area":500}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"weather":{"climate_zone":"CZ3A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":29.307111111111112,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999,"lighting_space_type":"OFFICE_ENCLOSED"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"weather":{"climate_zone":"CZ3A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"BASELINE_0"}]}}},"rule-19-10-g":{"Section":19,"Rule":10,"Test":"g","test_description":"The project located in climate zone 5A has one building segment with one zone served by a baseline system type 9. The system type is not one of the system types listed in G3.1.2.6.","expected_rule_outcome":"not_applicable","standard":{"rule_id":"19-10","ruleset_reference":"G3.1.2.6","rule_description":"Air economizers shall be included in baseline HVAC Systems 3 through 8, and 11, 12, and 13 based on climate as specified in Table G3.1.2.6.\nExceptions:\n1. Systems that include gas-phase air cleaning to meet the requirements of Standard 62.1, Section 6.1.2. This exception shall be used only if the system in the proposed design does not match the building design.\n2. Where the use of outdoor air for cooling will affect supermarket open refrigerated case-work systems. This exception shall only be used if the system in the proposed design does not use an economizer. If the exception is used, an economizer shall not be included in the baseline building design.\n3. Systems that serve computer rooms complying with Section G3.1.2.6.1.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"Air Terminal","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 9"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":293.0711111111111,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 9","heating_system":{"id":"Furnace Coil 1","type":"FURNACE","energy_source_type":"NATURAL_GAS"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"Air Terminal","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 9"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":29.307111111111112,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999,"lighting_space_type":"OFFICE_ENCLOSED"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 9","heating_system":{"id":"Furnace Coil 1","type":"FURNACE","energy_source_type":"NATURAL_GAS"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"BASELINE_0"}]}}},"rule-19-10-h":{"Section":19,"Rule":10,"Test":"h","test_description":"The project located in climate zone 5A has one building segment with two zones served by a baseline system type 5. It is a retail building area type with refrigerated cases and the system does not include an air economizer in the baseline nor the proposed.","expected_rule_outcome":"undetermined","expected_raised_message_includes":"in the proposed design include supermarket open refrigerated case-work systems that will be affected by using outdoor air for cooling (G3.1.2.6 exception #2).","standard":{"rule_id":"19-10","ruleset_reference":"G3.1.2.6","rule_description":"Air economizers shall be included in baseline HVAC Systems 3 through 8, and 11, 12, and 13 based on climate as specified in Table G3.1.2.6.\nExceptions:\n1. Systems that include gas-phase air cleaning to meet the requirements of Standard 62.1, Section 6.1.2. This exception shall be used only if the system in the proposed design does not match the building design.\n2. Where the use of outdoor air for cooling will affect supermarket open refrigerated case-work systems. This exception shall only be used if the system in the proposed design does not use an economizer. If the exception is used, an economizer shall not be included in the baseline building design.\n3. Systems that serve computer rooms complying with Section G3.1.2.6.1.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":293.0711111111111,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 2","occupant_multiplier_schedule":"Occupant Schedule","floor_area":500}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":29.307111111111112,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":46.451519999999995}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 2","number_of_occupants":5,"occupant_sensible_heat_gain":500,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":1000}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}],"lighting_building_area_type":"RETAIL"}],"refrigerated_cases":[{"id":"Refrigerated Case 1","type":"COMMERCIAL_REFRIGERATION"}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"BASELINE_0"}]}}},"rule-19-10-i":{"Section":19,"Rule":10,"Test":"i","test_description":"The project located in climate zone 5A has one building segment with two zones served by a baseline system type 5. It is a retail building area type with refrigerated cases. The system does not include an air economizer in the proposed, and it does include an air economizer in the baseline.","expected_rule_outcome":"undetermined","expected_raised_message_includes":"appears to meet the criteria associated with Section G3.1.2.6 exception #2 which is that an economizer shall not be modeled in the baseline for systems where the use of outdoor air for cooling will affect supermarket open refrigerated case-work systems and the proposed system does not include an economizer. An economizer has been modeled in the baseline when it appears this exception may apply. Manual check recommended.","standard":{"rule_id":"19-10","ruleset_reference":"G3.1.2.6","rule_description":"Air economizers shall be included in baseline HVAC Systems 3 through 8, and 11, 12, and 13 based on climate as specified in Table G3.1.2.6.\nExceptions:\n1. Systems that include gas-phase air cleaning to meet the requirements of Standard 62.1, Section 6.1.2. This exception shall be used only if the system in the proposed design does not match the building design.\n2. Where the use of outdoor air for cooling will affect supermarket open refrigerated case-work systems. This exception shall only be used if the system in the proposed design does not use an economizer. If the exception is used, an economizer shall not be included in the baseline building design.\n3. Systems that serve computer rooms complying with Section G3.1.2.6.1.","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"proposed":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":293.0711111111111,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":92.90303999999999}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 2","occupant_multiplier_schedule":"Occupant Schedule","floor_area":500}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"PROPOSED"}]},"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 1","number_of_occupants":10,"occupant_sensible_heat_gain":29.307111111111112,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":46.451519999999995}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 5","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}],"spaces":[{"id":"Space 2","number_of_occupants":5,"occupant_sensible_heat_gain":500,"occupant_multiplier_schedule":"Occupant Schedule","floor_area":1000}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 5","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}],"air_economizer":{"id":"Air Economizer 1","type":"ENTHALPY"}}}],"lighting_building_area_type":"RETAIL"}],"refrigerated_cases":[{"id":"Refrigerated Case 1","type":"COMMERCIAL_REFRIGERATION"}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"weather":{"climate_zone":"CZ5A"},"schedules":[{"id":"Occupant Schedule","hourly_cooling_design_day":[1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0]}],"type":"BASELINE_0"}]}}}}