{"rule-19-18-a":{"Section":19,"Rule":18,"Test":"a","test_description":"The project has one building segment with two zones served by a baseline system type 7. The fan electrical power for the supply, return, exhaust, and relief is correctly calculated using the expected brake horsepower and expected motor efficiency.","expected_rule_outcome":"pass","standard":{"rule_id":"19-18","ruleset_reference":"G3.1.2.9","rule_description":"For baseline systems 3 through 8, and 11, 12, and 13, the system fan electrical power for supply, return, exhaust, and relief shall be Pfan = bhp \u00d7 746/fan motor efficiency. Where, bhp = brake horsepower of baseline fan motor from Table G3.1.2.9; fan motor efficiency = the efficiency from Table G3.9.1 for the next motor size greater than the bhp using a totally enclosed fan cooled motor at 1800 rpm","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Applicability","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":5326.4,"design_airflow":4719.474431999998}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":5326.4,"design_airflow":4719.474431999998}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-19-18-b":{"Section":19,"Rule":18,"Test":"b","test_description":"The project has one building segment with one zone served by a baseline system type 3. The fan electrical power for the supply, return, exhaust, and relief is correctly calculated using the expected brake horsepower and expected motor efficiency.","expected_rule_outcome":"pass","standard":{"rule_id":"19-18","ruleset_reference":"G3.1.2.9","rule_description":"For baseline systems 3 through 8, and 11, 12, and 13, the system fan electrical power for supply, return, exhaust, and relief shall be Pfan = bhp \u00d7 746/fan motor efficiency. Where, bhp = brake horsepower of baseline fan motor from Table G3.1.2.9; fan motor efficiency = the efficiency from Table G3.9.1 for the next motor size greater than the bhp using a totally enclosed fan cooled motor at 1800 rpm","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Applicability","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"Air Terminal","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System Type 3"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System Type 3","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"Furnace Coil 1","type":"FURNACE"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":424.8,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":424.8,"design_airflow":471.94744319999984}]}}]}]}],"type":"BASELINE_0"}]}}},"rule-19-18-c":{"Section":19,"Rule":18,"Test":"c","test_description":"The project has one building segment with one zone served by a baseline system type 3. The fan electrical power for the supply, return, exhaust, and relief is correctly calculated using the expected brake horsepower and expected motor efficiency.","expected_rule_outcome":"pass","standard":{"rule_id":"19-18","ruleset_reference":"G3.1.2.9","rule_description":"For baseline systems 3 through 8, and 11, 12, and 13, the system fan electrical power for supply, return, exhaust, and relief shall be Pfan = bhp \u00d7 746/fan motor efficiency. Where, bhp = brake horsepower of baseline fan motor from Table G3.1.2.9; fan motor efficiency = the efficiency from Table G3.9.1 for the next motor size greater than the bhp using a totally enclosed fan cooled motor at 1800 rpm","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Applicability","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"Air Terminal","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System Type 3"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System Type 3","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"Furnace Coil 1","type":"FURNACE"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":2002.7,"design_airflow":2359.737215999999}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":2002.7,"design_airflow":2359.737215999999}]}}]}]}],"type":"BASELINE_0"}]}}},"rule-19-18-d":{"Section":19,"Rule":18,"Test":"d","test_description":"The project has one building segment with two zones served by a baseline system type 7. The fan electrical power for the supply, return, exhaust, and relief is less than the fan power calculated using the expected brake horsepower and expected motor efficiency.","expected_rule_outcome":"fail","standard":{"rule_id":"19-18","ruleset_reference":"G3.1.2.9","rule_description":"For baseline systems 3 through 8, and 11, 12, and 13, the system fan electrical power for supply, return, exhaust, and relief shall be Pfan = bhp \u00d7 746/fan motor efficiency. Where, bhp = brake horsepower of baseline fan motor from Table G3.1.2.9; fan motor efficiency = the efficiency from Table G3.9.1 for the next motor size greater than the bhp using a totally enclosed fan cooled motor at 1800 rpm","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Applicability","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":5000,"design_airflow":4719.474431999998}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":5000,"design_airflow":4719.474431999998}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-19-18-e":{"Section":19,"Rule":18,"Test":"e","test_description":"The project has one building segment with one zone served by a baseline system type 3. The fan electrical power for the supply, return, exhaust, and relief is less than the fan power calculated using the expected brake horsepower and expected motor efficiency.","expected_rule_outcome":"fail","standard":{"rule_id":"19-18","ruleset_reference":"G3.1.2.9","rule_description":"For baseline systems 3 through 8, and 11, 12, and 13, the system fan electrical power for supply, return, exhaust, and relief shall be Pfan = bhp \u00d7 746/fan motor efficiency. Where, bhp = brake horsepower of baseline fan motor from Table G3.1.2.9; fan motor efficiency = the efficiency from Table G3.9.1 for the next motor size greater than the bhp using a totally enclosed fan cooled motor at 1800 rpm","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Applicability","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"Air Terminal","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System Type 3"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System Type 3","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"Furnace Coil 1","type":"FURNACE"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":400,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":400,"design_airflow":471.94744319999984}]}}]}]}],"type":"BASELINE_0"}]}}},"rule-19-18-f":{"Section":19,"Rule":18,"Test":"f","test_description":"The project has one building segment with two zones served by a baseline system type 7. The baseline system has two supply fans modeled.","expected_rule_outcome":"undetermined","expected_raised_message_includes":"has more than one supply fan and/or more than one exhaust fan associated with the HVAC system in the baseline and therefore this check could not be conducted for this HVAC system. Conduct manual check for compliance with G3.1.2.9.","standard":{"rule_id":"19-18","ruleset_reference":"G3.1.2.9","rule_description":"For baseline systems 3 through 8, and 11, 12, and 13, the system fan electrical power for supply, return, exhaust, and relief shall be Pfan = bhp \u00d7 746/fan motor efficiency. Where, bhp = brake horsepower of baseline fan motor from Table G3.1.2.9; fan motor efficiency = the efficiency from Table G3.9.1 for the next motor size greater than the bhp using a totally enclosed fan cooled motor at 1800 rpm","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Applicability","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1","specification_method":"SIMPLE","design_electric_power":400,"design_airflow":471.94744319999984},{"id":"Supply Fan 2","specification_method":"SIMPLE","design_electric_power":400,"design_airflow":471.94744319999984}],"return_fans":[{"id":"Return Fan 1","specification_method":"SIMPLE","design_electric_power":400,"design_airflow":471.94744319999984}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-19-18-g":{"Section":19,"Rule":18,"Test":"g","test_description":"The project has one building segment with one zone served by a baseline system type 1.","expected_rule_outcome":"not_applicable","standard":{"rule_id":"19-18","ruleset_reference":"G3.1.2.9","rule_description":"For baseline systems 3 through 8, and 11, 12, and 13, the system fan electrical power for supply, return, exhaust, and relief shall be Pfan = bhp \u00d7 746/fan motor efficiency. Where, bhp = brake horsepower of baseline fan motor from Table G3.1.2.9; fan motor efficiency = the efficiency from Table G3.9.1 for the next motor size greater than the bhp using a totally enclosed fan cooled motor at 1800 rpm","applicable_rmd":"Baseline RMD","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Applicability","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"PTAC Terminal 1","is_supply_ducted":false,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"PTAC 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"PTAC 1","cooling_system":{"id":"DX Coil 1","type":"DIRECT_EXPANSION"},"heating_system":{"id":"HHW Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}]}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"}],"type":"BASELINE_0"}]}}}}