{"rule-21-17-a":{"Section":21,"Rule":17,"Test":"a","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a hot water loop. The baseline boiler efficiency matches the prescibed efficiency based on the capacity range in table G3.5.6.","expected_rule_outcome":"pass","standard":{"rule_id":"21-17","ruleset_reference":"G3.1.2.1","rule_description":"All boilers in the baseline building design shall be modeled at the minimum efficiency levels, both part load and full load, in accordance with Tables G3.5.6.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"HOT_WATER","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":73267.77777777778,"efficiency_metric_values":[0.8],"efficiency_metric_types":["ANNUAL_FUEL_UTILIZATION"]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-21-17-b":{"Section":21,"Rule":17,"Test":"b","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a hot water loop. The baseline boiler efficiency metric does not match the prescibed efficiency based on the capacity range in table G3.5.6.","expected_rule_outcome":"fail","standard":{"rule_id":"21-17","ruleset_reference":"G3.1.2.1","rule_description":"All boilers in the baseline building design shall be modeled at the minimum efficiency levels, both part load and full load, in accordance with Tables G3.5.6.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"HOT_WATER","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":73267.77777777778,"efficiency_metric_values":[0.8],"efficiency_metric_types":["THERMAL"]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-21-17-c":{"Section":21,"Rule":17,"Test":"c","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a hot water loop. The baseline boiler efficiency does not match the prescibed efficiency based on the capacity range in table G3.5.6.","expected_rule_outcome":"fail","standard":{"rule_id":"21-17","ruleset_reference":"G3.1.2.1","rule_description":"All boilers in the baseline building design shall be modeled at the minimum efficiency levels, both part load and full load, in accordance with Tables G3.5.6.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"HOT_WATER","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":73267.77777777778,"efficiency_metric_values":[0.75],"efficiency_metric_types":["ANNUAL_FUEL_UTILIZATION"]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-21-17-d":{"Section":21,"Rule":17,"Test":"d","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a hot water loop. The baseline boiler efficiency matches the prescibed efficiency based on the capacity range in table G3.5.6.","expected_rule_outcome":"pass","standard":{"rule_id":"21-17","ruleset_reference":"G3.1.2.1","rule_description":"All boilers in the baseline building design shall be modeled at the minimum efficiency levels, both part load and full load, in accordance with Tables G3.5.6.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"HOT_WATER","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":146535.55555555556,"efficiency_metric_values":[0.75],"efficiency_metric_types":["THERMAL"]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-21-17-e":{"Section":21,"Rule":17,"Test":"e","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a hot water loop. The baseline boiler efficiency metric does not match the prescibed efficiency based on the capacity range in table G3.5.6.","expected_rule_outcome":"fail","standard":{"rule_id":"21-17","ruleset_reference":"G3.1.2.1","rule_description":"All boilers in the baseline building design shall be modeled at the minimum efficiency levels, both part load and full load, in accordance with Tables G3.5.6.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"HOT_WATER","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":146535.55555555556,"efficiency_metric_values":[0.75],"efficiency_metric_types":["ANNUAL_FUEL_UTILIZATION"]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-21-17-f":{"Section":21,"Rule":17,"Test":"f","test_description":"The project has one building segment with two zones served by a baseline system type 7 with a hot water loop. The baseline boiler efficiency does not match the prescibed efficiency based on the capacity range in table G3.5.6.","expected_rule_outcome":"fail","standard":{"rule_id":"21-17","ruleset_reference":"G3.1.2.1","rule_description":"All boilers in the baseline building design shall be modeled at the minimum efficiency levels, both part load and full load, in accordance with Tables G3.5.6.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"heating_source":"HOT_WATER","heating_from_loop":"Boiler Loop 1","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"heating_source":"HOT_WATER","type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 7","heating_from_loop":"Boiler Loop 1"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 7","preheat_system":{"id":"Preheat Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":146535.55555555556,"efficiency_metric_values":[0.7],"efficiency_metric_types":["THERMAL"]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}},"rule-21-17-g":{"Section":21,"Rule":17,"Test":"g","test_description":"The project has one building segment with two zones served by a baseline system type 12 with a hot water loop. The baseline boiler efficiency matches the prescibed efficiency based on the capacity range in table G3.5.6.","expected_rule_outcome":"pass","standard":{"rule_id":"21-17","ruleset_reference":"G3.1.2.1","rule_description":"All boilers in the baseline building design shall be modeled at the minimum efficiency levels, both part load and full load, in accordance with Tables G3.5.6.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"CAV Air Terminal 1","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 12"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 12","heating_system":{"id":"Boiler Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Chilled Water Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":879213.3333333334,"efficiency_metric_values":[0.8],"efficiency_metric_types":["COMBUSTION"]}],"external_fluid_sources":[{"id":"Purchased CW 1","loop":"Chilled Water Loop 1","type":"CHILLED_WATER"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"CHW Pump 1","loop_or_piping":"Chilled Water Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chilled Water Loop 1","type":"COOLING"}],"type":"BASELINE_0"}]}}},"rule-21-17-h":{"Section":21,"Rule":17,"Test":"h","test_description":"The project has one building segment with two zones served by a baseline system type 12 with a hot water loop. The baseline boiler efficiency metric does not match the prescibed efficiency based on the capacity range in table G3.5.6.","expected_rule_outcome":"fail","standard":{"rule_id":"21-17","ruleset_reference":"G3.1.2.1","rule_description":"All boilers in the baseline building design shall be modeled at the minimum efficiency levels, both part load and full load, in accordance with Tables G3.5.6.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"CAV Air Terminal 1","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 12"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 12","heating_system":{"id":"Boiler Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Chilled Water Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":879213.3333333334,"efficiency_metric_values":[0.8],"efficiency_metric_types":["THERMAL"]}],"external_fluid_sources":[{"id":"Purchased CW 1","loop":"Chilled Water Loop 1","type":"CHILLED_WATER"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"CHW Pump 1","loop_or_piping":"Chilled Water Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chilled Water Loop 1","type":"COOLING"}],"type":"BASELINE_0"}]}}},"rule-21-17-i":{"Section":21,"Rule":17,"Test":"i","test_description":"The project has one building segment with two zones served by a baseline system type 12 with a hot water loop. The baseline boiler efficiency does not match the prescibed efficiency based on the capacity range in table G3.5.6.","expected_rule_outcome":"fail","standard":{"rule_id":"21-17","ruleset_reference":"G3.1.2.1","rule_description":"All boilers in the baseline building design shall be modeled at the minimum efficiency levels, both part load and full load, in accordance with Tables G3.5.6.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"CAV Air Terminal 1","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 12"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 12","heating_system":{"id":"Boiler Coil 1","type":"FLUID_LOOP","hot_water_loop":"Boiler Loop 1"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Chilled Water Loop 1"}}]}]}],"boilers":[{"id":"Boiler 1","loop":"Boiler Loop 1","energy_source_type":"NATURAL_GAS","rated_capacity":879213.3333333334,"efficiency_metric_values":[0.85],"efficiency_metric_types":["COMBUSTION"]}],"external_fluid_sources":[{"id":"Purchased CW 1","loop":"Chilled Water Loop 1","type":"CHILLED_WATER"}],"pumps":[{"id":"Boiler Pump 1","loop_or_piping":"Boiler Loop 1","speed_control":"FIXED_SPEED"},{"id":"CHW Pump 1","loop_or_piping":"Chilled Water Loop 1","speed_control":"FIXED_SPEED"}],"fluid_loops":[{"id":"Boiler Loop 1","type":"HEATING"},{"id":"Chilled Water Loop 1","type":"COOLING"}],"type":"BASELINE_0"}]}}},"rule-21-17-j":{"Section":21,"Rule":17,"Test":"j","test_description":"The project has one building segment with one zone served by a baseline system type 12 with a purchased hot water loop. There are no boilers","expected_rule_outcome":"not_applicable","standard":{"rule_id":"21-17","ruleset_reference":"G3.1.2.1","rule_description":"All boilers in the baseline building design shall be modeled at the minimum efficiency levels, both part load and full load, in accordance with Tables G3.5.6.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"CAV Air Terminal 1","is_supply_ducted":true,"type":"CONSTANT_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 12"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 12","heating_system":{"id":"HHW Coil 1","type":"FLUID_LOOP","hot_water_loop":"Purchased HW Loop 1"},"fan_system":{"id":"CAV Fan System 1","fan_control":"CONSTANT","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]},"cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"external_fluid_sources":[{"id":"Purchased HW 1","loop":"Purchased HW Loop 1","type":"HOT_WATER"}],"pumps":[{"id":"HW Pump 1","loop_or_piping":"Purchased HW Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Purchased HW Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}]}],"type":"BASELINE_0"}]}}}}