{"rule-22-6-a":{"Section":22,"Rule":6,"Test":"a","test_description":"The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop.  The maximum reset chilled-water supply temperature is 54 F.","expected_rule_outcome":"pass","standard":{"rule_id":"22-6","ruleset_reference":"G3.1.3.9","rule_description":"Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have a maximum reset chilled water supply temperature setpoint of 54F.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 11"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 11","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"heating_system":{"id":"Heating Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}],"cooling_or_condensing_design_and_control":{"id":"CCDC 1","loop_supply_temperature_at_low_load":12.222222222222285}}],"type":"BASELINE_0"}]}}},"rule-22-6-b":{"Section":22,"Rule":6,"Test":"b","test_description":"The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop.  The maximum reset chilled-water supply temperature is 64 F.","expected_rule_outcome":"fail","standard":{"rule_id":"22-6","ruleset_reference":"G3.1.3.9","rule_description":"Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have a maximum reset chilled water supply temperature setpoint of 54F.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 11"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 11","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"heating_system":{"id":"Heating Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}],"cooling_or_condensing_design_and_control":{"id":"CCDC 1","loop_supply_temperature_at_low_load":17.77777777777783}}],"type":"BASELINE_0"}]}}},"rule-22-6-c":{"Section":22,"Rule":6,"Test":"c","test_description":"The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop.  The maximum reset chilled-water supply temperature is 54 F.","expected_rule_outcome":"pass","standard":{"rule_id":"22-6","ruleset_reference":"G3.1.3.9","rule_description":"Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have a maximum reset chilled water supply temperature setpoint of 54F.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 11"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 11","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"heating_system":{"id":"HHW Coil 1","type":"FLUID_LOOP","hot_water_loop":"Purchased HW Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"external_fluid_sources":[{"id":"Purchased HW 1","loop":"Purchased HW Loop 1","type":"HOT_WATER"}],"pumps":[{"id":"HW Pump 1","loop_or_piping":"Purchased HW Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Purchased HW Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}],"cooling_or_condensing_design_and_control":{"id":"CCDC 1","loop_supply_temperature_at_low_load":12.222222222222285}}],"type":"BASELINE_0"}]}}},"rule-22-6-d":{"Section":22,"Rule":6,"Test":"d","test_description":"The project has one building segment with one zone served by a baseline system type 11 with a chilled water loop.  The maximum reset chilled-water supply temperature is 64 F.","expected_rule_outcome":"fail","standard":{"rule_id":"22-6","ruleset_reference":"G3.1.3.9","rule_description":"Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have a maximum reset chilled water supply temperature setpoint of 54F.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 11"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 11","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"heating_system":{"id":"HHW Coil 1","type":"FLUID_LOOP","hot_water_loop":"Purchased HW Loop 1"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"external_fluid_sources":[{"id":"Purchased HW 1","loop":"Purchased HW Loop 1","type":"HOT_WATER"}],"pumps":[{"id":"HW Pump 1","loop_or_piping":"Purchased HW Loop 1","speed_control":"FIXED_SPEED"},{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Purchased HW Loop 1","type":"HEATING"},{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}],"cooling_or_condensing_design_and_control":{"id":"CCDC 1","loop_supply_temperature_at_low_load":17.77777777777783}}],"type":"BASELINE_0"}]}}},"rule-22-6-e":{"Section":22,"Rule":6,"Test":"e","test_description":"The project has one building segment with two zones served by a baseline system type 8.","expected_rule_outcome":"not_applicable","standard":{"rule_id":"22-6","ruleset_reference":"G3.1.3.9","rule_description":"Baseline chilled water loops that do not use purchased chilled water and do serve computer rooms (baseline system type 11) shall have a maximum reset chilled water supply temperature setpoint of 54F.","applicable_rmr":"Baseline Model","rule_assertion":"=","comparison_value":"Expected Value","primary_rule":"Full","schema_version":"0.1.7"},"rmd_transformations":{"baseline":{"id":"ASHRAE229 1","ruleset_model_descriptions":[{"id":"RMD 1","buildings":[{"id":"Building 1","building_segments":[{"id":"Building Segment 1","zones":[{"id":"Thermal Zone 1","terminals":[{"id":"VAV Air Terminal 1","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 8","heating_source":"ELECTRIC","fan":{"id":"Fan 1"},"fan_configuration":"PARALLEL"}]},{"id":"Thermal Zone 2","terminals":[{"id":"VAV Air Terminal 2","is_supply_ducted":true,"type":"VARIABLE_AIR_VOLUME","served_by_heating_ventilating_air_conditioning_system":"System 8","heating_source":"ELECTRIC","fan":{"id":"Fan 2"},"fan_configuration":"PARALLEL"}]}],"heating_ventilating_air_conditioning_systems":[{"id":"System 8","cooling_system":{"id":"CHW Coil 1","type":"FLUID_LOOP","chilled_water_loop":"Secondary CHW Loop 1"},"preheat_system":{"id":"Preheat Coil 1","type":"ELECTRIC_RESISTANCE"},"fan_system":{"id":"VAV Fan System 1","fan_control":"VARIABLE_SPEED_DRIVE","supply_fans":[{"id":"Supply Fan 1"}],"return_fans":[{"id":"Return Fan 1"}]}}]}]}],"chillers":[{"id":"Chiller 1","cooling_loop":"Chiller Loop 1"}],"pumps":[{"id":"Chiller Pump 1","loop_or_piping":"Chiller Loop 1","speed_control":"FIXED_SPEED"},{"id":"Secondary CHW Pump","loop_or_piping":"Secondary CHW Loop 1","speed_control":"VARIABLE_SPEED"}],"fluid_loops":[{"id":"Chiller Loop 1","type":"COOLING","child_loops":[{"id":"Secondary CHW Loop 1","type":"COOLING"}],"cooling_or_condensing_design_and_control":{"id":"CCDC 1","loop_supply_temperature_at_low_load":17.77777777777783}}],"type":"BASELINE_0"}]}}}}